<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>ElectricalCalc AI - solar design for Nepal</title><meta name="description" content="Free solar PV design for Nepal homes and solar farms: sizing, wiring drawings, shopping list, installation steps and cost.">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 100 100'%3E%3Ctext y='.9em' font-size='90'%3E%E2%9A%A1%3C/text%3E%3C/svg%3E">
<script>try{var t=localStorage.getItem('theme');if(t)document.documentElement.dataset.theme=t}catch(e){}</script><style>
:root{--bg:#f6f8fb;--surface:#fff;--ink:#111a2b;--muted:#566175;--line:#e2e7ef;--brand:#16406b;--brand-ink:#fff;
--sun:#f2a516;--sun-soft:#fff4dc;--ok:#1d7a4f;--warn:#a55a00;--code:#eef2f7;--shadow:0 1px 2px rgba(16,24,40,.06),0 4px 16px rgba(16,24,40,.06)}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){--bg:#0d131d;--surface:#151e2c;--ink:#e7edf6;--muted:#9aa7bb;
--line:#253247;--brand:#8ab8ea;--brand-ink:#0d131d;--sun:#f5b93a;--sun-soft:#2a2414;--ok:#5fd09a;--warn:#f0a548;--code:#1c2738;--shadow:none}}
:root[data-theme="dark"]{--bg:#0d131d;--surface:#151e2c;--ink:#e7edf6;--muted:#9aa7bb;--line:#253247;--brand:#8ab8ea;--brand-ink:#0d131d;
--sun:#f5b93a;--sun-soft:#2a2414;--ok:#5fd09a;--warn:#f0a548;--code:#1c2738;--shadow:none}
*{box-sizing:border-box}html{scroll-behavior:smooth}
body{margin:0;background:var(--bg);color:var(--ink);font:16px/1.65 "Inter",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif}
a{color:var(--brand)}img,svg{max-width:100%;height:auto}
.wrap{max-width:1080px;margin:0 auto;padding:0 16px}
nav.top{position:sticky;top:0;z-index:5;background:color-mix(in srgb,var(--bg) 88%,transparent);backdrop-filter:blur(8px);border-bottom:1px solid var(--line)}
nav.top .wrap{display:flex;align-items:center;gap:20px;height:58px}
.logo{font-weight:800;text-decoration:none;color:var(--ink);display:flex;gap:8px;align-items:center;white-space:nowrap}
.logo span{display:inline-grid;place-items:center;width:30px;height:30px;border-radius:8px;background:var(--sun);color:#111}
nav.top .links{display:flex;gap:18px;margin-left:auto;overflow-x:auto}
nav.top .links a{color:var(--muted);text-decoration:none;font-size:.94rem;white-space:nowrap}nav.top .links a:hover{color:var(--ink)}
.hero{padding:72px 0 40px}
.eyebrow{display:inline-block;background:var(--sun-soft);color:var(--warn);font-weight:600;font-size:.82rem;padding:4px 10px;border-radius:99px}
h1{font-size:clamp(30px,5.4vw,52px);line-height:1.08;letter-spacing:-.02em;margin:16px 0 14px;max-width:820px}
.lead{font-size:clamp(1.05rem,2vw,1.22rem);color:var(--muted);max-width:700px;margin:0}
.btns{display:flex;flex-wrap:wrap;gap:12px;margin-top:28px}
.btn{display:inline-flex;align-items:center;gap:8px;padding:12px 20px;border-radius:10px;font-weight:650;text-decoration:none;border:1px solid var(--line);color:var(--ink);background:var(--surface)}
.btn.primary{background:var(--brand);color:var(--brand-ink);border-color:var(--brand)}
.facts{display:flex;flex-wrap:wrap;gap:10px 28px;margin-top:28px;color:var(--muted);font-size:.93rem}
.facts b{color:var(--ink)}
section{padding:44px 0;border-top:1px solid var(--line)}
h2{font-size:clamp(24px,3.4vw,32px);letter-spacing:-.01em;margin:0 0 8px}
h3{margin:0 0 6px;font-size:1.12rem}
.sub{color:var(--muted);margin:0 0 24px;max-width:720px}
.grid{display:grid;gap:16px;grid-template-columns:repeat(auto-fit,minmax(250px,1fr))}
.card{background:var(--surface);border:1px solid var(--line);border-radius:14px;padding:20px;box-shadow:var(--shadow)}
.card p{margin:0;color:var(--muted)}.card ul{margin:8px 0 0;padding-left:18px;color:var(--muted)}
.icon{font-size:1.6rem;line-height:1;margin-bottom:10px}
.steps{counter-reset:s;display:grid;gap:14px;grid-template-columns:repeat(auto-fit,minmax(220px,1fr))}
.steps .card:before{counter-increment:s;content:counter(s);display:inline-grid;place-items:center;width:28px;height:28px;border-radius:50%;background:var(--sun);color:#111;font-weight:800;margin-bottom:10px}
.kpis{display:grid;gap:12px;grid-template-columns:repeat(auto-fit,minmax(160px,1fr));margin:18px 0}
.kpi{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:14px 16px}
.kpi .v{font-size:1.45rem;font-weight:750;letter-spacing:-.01em}.kpi .l{color:var(--muted);font-size:.86rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;background:var(--surface);margin:14px 0}
table{border-collapse:collapse;width:100%;font-size:.9rem}
th,td{padding:8px 12px;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}
th{background:var(--code);font-weight:650;white-space:nowrap}tr:last-child td{border-bottom:0}
td.n{text-align:right;white-space:nowrap;font-variant-numeric:tabular-nums}
tr.total td{font-weight:750;background:var(--sun-soft)}
.basis{color:var(--muted);font-size:.8rem}
.tag{display:inline-block;font-size:.75rem;font-weight:650;padding:2px 8px;border-radius:99px;white-space:nowrap}
.tag.law{background:#fde7e7;color:#9b1c1c}.tag.safe{background:#fff1d6;color:#8a4b00}.tag.rec{background:#e3f1ff;color:#134a85}.tag.opt{background:#e8f6ee;color:#16603d}
:root[data-theme="dark"] .tag,.dark .tag{filter:none}
.drawing{background:#fff;border:1px solid var(--line);border-radius:12px;padding:10px;margin:12px 0;overflow-x:auto}
.drawing svg{display:block;margin:0 auto;min-width:560px}
figure{margin:0}figcaption{font-weight:650;margin:18px 0 4px}
.tabs{display:flex;gap:8px;flex-wrap:wrap;margin:8px 0 16px}
.tabs button{font:inherit;padding:8px 16px;border-radius:99px;border:1px solid var(--line);background:var(--surface);color:var(--ink);cursor:pointer}
.tabs button[aria-selected="true"]{background:var(--brand);color:var(--brand-ink);border-color:var(--brand)}
.panel[hidden]{display:none}
.note{border-left:4px solid var(--sun);background:var(--sun-soft);padding:12px 16px;border-radius:0 10px 10px 0;margin:16px 0;color:var(--ink)}
details{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:12px 16px;margin:10px 0}
details summary{cursor:pointer;font-weight:650}
.wire li{margin:6px 0}
footer{padding:36px 0 56px;color:var(--muted);font-size:.9rem;border-top:1px solid var(--line)}
.prose{max-width:820px}.prose h1{font-size:clamp(28px,4.5vw,40px)}.prose h2{margin-top:44px;padding-top:12px;border-top:1px solid var(--line)}
.prose h3{margin-top:28px}.prose table{font-size:.86rem}.prose code{background:var(--code);padding:1px 5px;border-radius:5px}
.prose .tablewrap table{margin:0}
.toc{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:14px 18px;margin:18px 0}
.toc ul{margin:0;padding-left:18px}
@media (max-width:640px){nav.top .links{gap:14px}.hero{padding-top:44px}}
</style></head><body>
<nav class="top"><div class="wrap"><a class="logo" href="index.html"><span>⚡</span>ElectricalCalc AI</a>
<div class="links"><a href="index.html#tools" aria-current="page" style="color:var(--ink);font-weight:650">Tools</a><a href="index.html#examples">Examples</a>
<a href="guide.html">Component guide</a><a href="index.html#reports">Sample reports</a>
<a href="app/">Open the app →</a></div></div></nav>

<header class="hero"><div class="wrap">
<span class="eyebrow">Free · Made for Nepal · Runs in your browser</span>
<h1>Design your own solar system - from panel to battery to switch-on.</h1>
<p class="lead">Answer a few plain questions about your home or project. You get a complete report: what to buy, which parts are
compulsory in Nepal, how every wire connects, step-by-step installation, tests, and the cost.</p>
<div class="btns"><a class="btn primary" href="app/">🏠 Design a home system</a><a class="btn" href="app/?page=farm">🏭 Plan a solar farm</a>
<a class="btn" href="guide.html">📘 Component guide</a></div>
<div class="facts"><span><b>27</b> Nepal cities with real PVGIS sunshine data</span><span><b>NEPQA-2025</b> rules built in</span>
<span><b>Every equation</b> shown in the report</span><span><b>No sign-up</b>, nothing leaves your computer</span></div>
</div></header>

<section id="tools"><div class="wrap">
<h2>Two tools, one goal: a system you can install and trust</h2>
<p class="sub">Choose the one that fits. Both ask only what you can answer and explain how to find each number.</p>
<div class="grid">
<div class="card"><div class="icon">🏠</div><h3>Home solar</h3><p>Grid-tied, hybrid with battery backup for load-shedding, or fully off-grid.</p>
<ul><li>Sizes panels, battery, inverter and MPPT from your NEA bill or appliance list</li><li>Month-by-month energy and your NEA bill with solar</li>
<li>Panel strings, battery bank, system and earthing drawings</li><li>Shopping list marked compulsory / optional in Nepal</li></ul>
<p style="margin-top:12px"><a href="app/">Open Home solar →</a></p></div>
<div class="card"><div class="icon">🏭</div><h3>Solar farm</h3><p>Feasibility and construction package for 100 kW to 50 MW plants.</p>
<ul><li>Energy (PVGIS + P90), row spacing, land and layout</li><li>String/inverter matching for cold mornings</li>
<li>BOQ, cable schedule, 11 kV connection, construction steps</li><li>Itemised cost estimate with low/central/high range</li></ul>
<p style="margin-top:12px"><a href="app/?page=farm">Open Solar farm →</a></p></div>
<div class="card"><div class="icon">📘</div><h3>Component guide</h3><p>Every part in plain language: panels, inverters, MPPT vs PWM,
batteries, cables, MC4, protection, earthing, monitoring - with Nepal prices and what is compulsory.</p>
<p style="margin-top:12px"><a href="guide.html">Read the guide →</a></p></div>
</div></div></section>

<section><div class="wrap">
<h2>How it works</h2><p class="sub">Three minutes of questions, then a report you can follow.</p>
<div class="steps">
<div class="card"><h3>Tell it about your site</h3><p>Nearest city (or exact map point), roof type, and what you want: lower bill, backup, or off-grid.</p></div>
<div class="card"><h3>Tell it what you use</h3><p>Units from your NEA bill, or pick your appliances. Hints under every box say how to measure it.</p></div>
<div class="card"><h3>Get your report</h3><p>Sizes, drawings, shopping list, cable sizes, installation steps, tests and money - on screen and as a PDF.</p></div>
<div class="card"><h3>Buy, install, test</h3><p>Check equipment against the NEPQA list, wire it as drawn, run the tests, and apply to NEA before connecting.</p></div>
</div></div></section>

<section id="examples"><div class="wrap">
<h2>Worked examples</h2>
<p class="sub">Real outputs of this app with real PVGIS data - the same thing you get for your own project.</p>
<div class="tabs" role="tablist">
<button role="tab" aria-selected="true" data-p="p1">Off-grid small home</button>
<button role="tab" aria-selected="false" data-p="p2">500 kW solar farm</button>
<button role="tab" aria-selected="false" data-p="p3">1 MW solar farm</button></div>
<div class="panel" id="p1">
<h3>Small off-grid home in Jumla (Karnali) - no NEA line</h3>
<p class="sub">A family with no grid connection wants lights, a TV, phone charging, a laptop and Wi-Fi, and power for
<b>2 days without sun</b>. Jumla is cold (record low about −15 °C), so the battery lives indoors.</p>
<div class="grid"><div class="card"><h3>What they use</h3><ul><li>6 × LED bulb (10 W) for 5 h a day</li><li>1 × LED TV (32-43 inch) (60 W) for 4 h a day</li><li>2 × Mobile phone charger (10 W) for 3 h a day</li><li>1 × Laptop (60 W) for 3 h a day</li><li>1 × Wi-Fi router (10 W) for 8 h a day</li></ul>
<p style="margin-top:8px">Total about <b>860 Wh a day</b> (≈ 26 units a month).</p></div>
<div class="card"><h3>What the app designed</h3><ul>
<li><b>1 × 550 W panel</b> on a metal frame tilted 29° facing south</li>
<li><b>MPPT charge controller</b> (NEPQA-2025 allows PWM only below 20 A; MPPT harvests more in the cold)</li>
<li><b>LiFePO4 battery 24 V</b>, about 89 Ah (2.1 kWh) with BMS - kept indoors above 5 °C</li>
<li><b>Pure-sine inverter</b> of at least 280 W continuous (the smallest common size, 500 VA-1 kVA, is fine)</li>
<li>Fuse at the battery, DC isolator, DC surge protector, AC breaker + 30 mA RCD, 2 earth pits</li></ul></div></div>
<div class="kpis"><div class='kpi'><div class='v'>550 W</div><div class='l'>panels</div></div><div class='kpi'><div class='v'>2.1 kWh</div><div class='l'>LiFePO4 battery</div></div>
<div class='kpi'><div class='v'>24 V</div><div class='l'>battery voltage</div></div><div class='kpi'><div class='v'>Rs 118,904</div><div class='l'>indicative cost (get quotes)</div></div></div>
<h3>Detailed wiring</h3>
<ol class="wire">
<li><b>Panel → controller:</b> the panel's MC4 leads go on 1 string of solar cable (4 mm² H1Z2Z2-K, red +, black −)
down to a <b>DC isolator</b> and a <b>DC surge protector</b>, then into the MPPT controller's PV terminals. Cover the panel while wiring - it is live in daylight.</li>
<li><b>Battery first:</b> connect the controller's battery terminals to the battery <b>through the battery fuse</b> (fuse within 30 cm of the battery +) and isolator.
Always connect the battery to the controller <i>before</i> the panel, and disconnect the panel first.</li>
<li><b>Battery → inverter:</b> short, thick cables (size in the cable table) from the same battery bus, through the fuse/isolator.</li>
<li><b>Inverter → house:</b> inverter AC output → AC breaker → 30 mA RCD → the house circuits (brown live, blue neutral, green-yellow earth).</li>
<li><b>Earthing:</b> panel frame, mounting frame, controller and inverter cases → earth bar → two earth pits (≤ 10 Ω, AEPC spec).</li></ol>
<figure><figcaption>Your panels: how to connect them</figcaption><div class='drawing'><svg xmlns="http://www.w3.org/2000/svg" width="680" height="330" viewBox="0 0 680 330"><rect x="0" y="0" width="680" height="330" fill="#ffffff" stroke="none"/><text x="10.0" y="18.0" font-family="Helvetica" font-size="14" fill="#1f4e79" text-anchor="start" font-weight="bold">How to connect your panels</text><text x="10.0" y="36.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">Each string: 1 panel(s) in SERIES (+ of one panel to - of the next): voltages add, 1 x 41.6 V = 42 V working (up to 54 V on a cold morning).</text><text x="10.0" y="50.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">Current stays the same through a string: about 14.0 A maximum (Isc).</text><text x="10.0" y="64.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">Panel: 550 W panel.  Cable: 10 mm2 solar cable, red for +, black for -.</text><text x="30.0" y="102.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="start" font-weight="bold">String 1</text><rect id="panel_1_1" x="30.0" y="110.0" width="50.0" height="34.0" rx="2" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><line x1="46.7" y1="112.0" x2="46.7" y2="142.0" stroke="#9bb7d4" stroke-width="0.8"/><line x1="63.3" y1="112.0" x2="63.3" y2="142.0" stroke="#9bb7d4" stroke-width="0.8"/><text x="55.0" y="131.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle" font-weight="bold">P1</text><circle cx="34.0" cy="150.0" r="3.5" fill="#222222" stroke="#222222" stroke-width="1"/><text x="34.0" y="163.0" font-family="Helvetica" font-size="11" fill="#222222" text-anchor="middle" font-weight="bold">-</text><circle cx="76.0" cy="150.0" r="3.5" fill="#d1495b" stroke="#d1495b" stroke-width="1"/><text x="76.0" y="163.0" font-family="Helvetica" font-size="11" fill="#d1495b" text-anchor="middle" font-weight="bold">+</text><polyline points="76.0,150.0 76.0,154.0 94.0,154.0 124.0,154.0" fill="none" stroke="#d1495b" stroke-width="2"/><polyline points="34.0,150.0 24.0,150.0 24.0,170.0 144.0,170.0" fill="none" stroke="#222222" stroke-width="2"/><line x1="124.0" y1="146.0" x2="124.0" y2="166.0" stroke="#d1495b" stroke-width="3"/><line x1="144.0" y1="156.0" x2="144.0" y2="178.0" stroke="#222222" stroke-width="3"/><text x="120.0" y="140.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">String ends</text><rect x="184.0" y="198.0" width="190.0" height="52.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="279.0" y="213.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">DC isolator + DC SPD</text><text x="279.0" y="227.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">switch OFF before touching wires</text><polyline points="124.0,166.0 124.0,216.0 184.0,216.0" fill="none" stroke="#d1495b" stroke-width="2"/><polyline points="144.0,178.0 144.0,234.0 184.0,234.0" fill="none" stroke="#222222" stroke-width="2"/><rect x="184.0" y="278.0" width="190.0" height="44.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="279.0" y="293.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter / controller PV input</text><text x="279.0" y="307.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">PV+ (red)    PV- (black)</text><line x1="254.0" y1="250.0" x2="254.0" y2="278.0" stroke="#d1495b" stroke-width="2"/><path d="M 254.0 278.0 L 250.9 270.6 L 257.1 270.6 Z" fill="#d1495b" stroke="#d1495b" stroke-width="1"/><line x1="304.0" y1="250.0" x2="304.0" y2="278.0" stroke="#222222" stroke-width="2"/><path d="M 304.0 278.0 L 300.9 270.6 L 307.1 270.6 Z" fill="#222222" stroke="#222222" stroke-width="1"/><text x="10.0" y="286.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">Check with a multimeter BEFORE connecting:</text><text x="10.0" y="299.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">each string reads no more than 54 V (Voc) and the</text><text x="10.0" y="312.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">polarity is right (+ on red). Never join strings with</text><text x="10.0" y="325.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">different voltages. Panels give power whenever there is light.</text></svg></div></figure><figure><figcaption>Your battery bank: how to connect it</figcaption><div class='drawing'><svg xmlns="http://www.w3.org/2000/svg" width="680" height="380" viewBox="0 0 680 380"><rect x="0" y="0" width="680" height="380" fill="#ffffff" stroke="none"/><text x="10.0" y="18.0" font-family="Helvetica" font-size="14" fill="#1f4e79" text-anchor="start" font-weight="bold">How to connect your batteries</text><text x="10.0" y="36.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">1 module(s) in SERIES per string (+ of one to - of the next): 1 x 24 V = 24 V.</text><text x="10.0" y="50.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">Bank: 24 V, 2.4 kWh. Module: 24 V 100 Ah. Cable: 10 mm2, crimped lugs.</text><text x="10.0" y="64.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">Use the same model and age for every module; make all links the same length; tighten to the datasheet torque.</text><rect id="battery_1_1" x="70.0" y="96.0" width="74.0" height="40.0" rx="4" fill="#e3f4e8" stroke="#1f4e79" stroke-width="1.2"/><text x="107.0" y="120.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">24 V</text><circle cx="80.0" cy="92.0" r="4" fill="#222222" stroke="#222222" stroke-width="1"/><text x="80.0" y="86.0" font-family="Helvetica" font-size="11" fill="#222222" text-anchor="middle" font-weight="bold">-</text><circle cx="134.0" cy="92.0" r="4" fill="#d1495b" stroke="#d1495b" stroke-width="1"/><text x="134.0" y="86.0" font-family="Helvetica" font-size="11" fill="#d1495b" text-anchor="middle" font-weight="bold">+</text><polyline points="134.0,92.0 134.0,116.0 180.0,116.0" fill="none" stroke="#d1495b" stroke-width="2.2"/><polyline points="80.0,92.0 80.0,144.0 40.0,144.0" fill="none" stroke="#222222" stroke-width="2.2"/><text x="10.0" y="120.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">String 1</text><polyline points="180.0,116.0 210.0,116.0 210.0,200.0" fill="none" stroke="#d1495b" stroke-width="2.5"/><rect x="194.0" y="200.0" width="32.0" height="22.0" rx="2" fill="#fff3d6" stroke="#d1495b" stroke-width="1.2"/><text x="210.0" y="215.0" font-family="Helvetica" font-size="9" fill="#d1495b" text-anchor="middle" font-weight="bold">32 A</text><text x="232.0" y="215.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">Battery fuse (on + lead, close to the battery)</text><polyline points="40.0,144.0 40.0,270.0" fill="none" stroke="#222222" stroke-width="2.5"/><rect x="80.0" y="250.0" width="230.0" height="46.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="195.0" y="265.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Battery isolator / DC breaker</text><text x="195.0" y="279.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">switch OFF before any work</text><polyline points="210.0,222.0 210.0,236.0 210.0,236.0 210.0,250.0" fill="none" stroke="#d1495b" stroke-width="2.5"/><polyline points="40.0,270.0 80.0,270.0" fill="none" stroke="#222222" stroke-width="2.5"/><rect x="80.0" y="326.0" width="230.0" height="42.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="195.0" y="341.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter battery terminals</text><text x="195.0" y="355.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">BAT+ (red)      BAT- (black)</text><line x1="150.0" y1="296.0" x2="150.0" y2="326.0" stroke="#d1495b" stroke-width="2.2"/><path d="M 150.0 326.0 L 146.9 318.6 L 153.1 318.6 Z" fill="#d1495b" stroke="#d1495b" stroke-width="1"/><line x1="240.0" y1="296.0" x2="240.0" y2="326.0" stroke="#222222" stroke-width="2.2"/><path d="M 240.0 326.0 L 236.9 318.6 L 243.1 318.6 Z" fill="#222222" stroke="#222222" stroke-width="1"/><text x="330.0" y="346.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">Connect the last link only after</text><text x="330.0" y="359.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">checking voltage and polarity.</text></svg></div></figure><figure><figcaption>Complete system</figcaption><div class='drawing'><svg xmlns="http://www.w3.org/2000/svg" width="680" height="700" viewBox="0 0 680 700"><rect x="0" y="0" width="680" height="700" fill="#ffffff" stroke="none"/><text x="10.0" y="18.0" font-family="Helvetica" font-size="14" fill="#1f4e79" text-anchor="start" font-weight="bold">Your whole system - Off-grid system</text><rect x="140.0" y="34.0" width="220.0" height="54.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="250.0" y="49.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Solar panels (roof)</text><text x="250.0" y="63.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">1 panels = 0.55 kWp</text><text x="250.0" y="74.7" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">1 in series x 1 string(s)</text><rect x="140.0" y="120.0" width="220.0" height="46.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="250.0" y="135.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">DC isolator + DC SPD</text><text x="250.0" y="149.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">150 V DC, &gt;= 25 A, 2-pole, lockable</text><line x1="250.0" y1="88.0" x2="250.0" y2="120.0" stroke="#d1495b" stroke-width="2"/><path d="M 250.0 120.0 L 246.9 112.6 L 253.1 112.6 Z" fill="#d1495b" stroke="#d1495b" stroke-width="1"/><text x="258.0" y="108.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">10 mm2 PV cable (+ red, - black)</text><rect x="140.0" y="196.0" width="220.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="250.0" y="211.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">MPPT charge controller</text><text x="250.0" y="225.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">30 A, 24 V battery, PV max 150...</text><line x1="250.0" y1="166.0" x2="250.0" y2="196.0" stroke="#d1495b" stroke-width="2"/><path d="M 250.0 196.0 L 246.9 188.6 L 253.1 188.6 Z" fill="#d1495b" stroke="#d1495b" stroke-width="1"/><rect x="140.0" y="300.0" width="220.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="250.0" y="315.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Off-grid inverter</text><text x="250.0" y="329.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">0.5 kW continuous, surge &gt;= 0.2...</text><rect x="480.0" y="192.0" width="190.0" height="54.0" rx="4" fill="#e3f4e8" stroke="#1f4e79" stroke-width="1.2"/><text x="575.0" y="207.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Battery bank</text><text x="575.0" y="221.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">1 S x 1 P = 2.4 kWh</text><rect x="480.0" y="266.0" width="190.0" height="40.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="575.0" y="281.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Fuse + battery isolator</text><text x="575.0" y="295.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">32 A NH/ANL/class-T DC fuse</text><line x1="575.0" y1="246.0" x2="575.0" y2="266.0" stroke="#d1495b" stroke-width="2.2"/><polyline points="480.0,286.0 390.0,286.0 390.0,219.0 360.0,219.0" fill="none" stroke="#d1495b" stroke-width="2.2"/><text x="396.0" y="300.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">10 mm2 battery cable</text><polyline points="360.0,226.0 375.0,226.0 375.0,323.0 360.0,323.0" fill="none" stroke="#d1495b" stroke-width="2.2"/><text x="378.0" y="278.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">battery -&gt; inverter</text><rect x="140.0" y="384.0" width="220.0" height="46.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="250.0" y="399.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">AC MCB + RCD 30 mA + AC SPD</text><text x="250.0" y="413.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">MCB 6 A, cable 2.5 mm2</text><line x1="250.0" y1="346.0" x2="250.0" y2="384.0" stroke="#8b4513" stroke-width="2"/><path d="M 250.0 384.0 L 246.9 376.6 L 253.1 376.6 Z" fill="#8b4513" stroke="#8b4513" stroke-width="1"/><text x="258.0" y="366.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">AC: L brown, N blue, PE green/yellow</text><rect x="140.0" y="460.0" width="220.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="250.0" y="475.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Distribution board</text><text x="250.0" y="489.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">your appliances (no NEA connection)</text><line x1="250.0" y1="430.0" x2="250.0" y2="460.0" stroke="#8b4513" stroke-width="2"/><path d="M 250.0 460.0 L 246.9 452.6 L 253.1 452.6 Z" fill="#8b4513" stroke="#8b4513" stroke-width="1"/><rect x="440.0" y="620.0" width="150.0" height="40.0" rx="4" fill="#e9f7ee" stroke="#2e9e5b" stroke-width="1.2"/><text x="515.0" y="636.0" font-family="Helvetica" font-size="10" fill="#2e9e5b" text-anchor="middle" font-weight="bold">Earth electrode</text><text x="515.0" y="650.0" font-family="Helvetica" font-size="9" fill="#2e9e5b" text-anchor="middle">16 mm2 to earth bar</text><polyline points="440.0,640.0 14.0,640.0 14.0,61.0" fill="none" stroke="#2e9e5b" stroke-width="1.6" stroke-dasharray="6,4"/><line x1="14.0" y1="61.0" x2="140.0" y2="61.0" stroke="#2e9e5b" stroke-width="1.6" stroke-dasharray="6,4"/><line x1="14.0" y1="330.0" x2="140.0" y2="330.0" stroke="#2e9e5b" stroke-width="1.6" stroke-dasharray="6,4"/><line x1="14.0" y1="490.0" x2="140.0" y2="490.0" stroke="#2e9e5b" stroke-width="1.6" stroke-dasharray="6,4"/><polyline points="590.0,640.0 676.0,640.0 676.0,221.0 670.0,221.0" fill="none" stroke="#2e9e5b" stroke-width="1.6" stroke-dasharray="6,4"/><text x="515.0" y="612.0" font-family="Helvetica" font-size="9" fill="#2e9e5b" text-anchor="middle">battery - earthed (book 109)</text><text x="10.0" y="680.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">Dashed green = earth wires (green/yellow insulation).</text></svg></div></figure><figure><figcaption>Earthing</figcaption><div class='drawing'><svg xmlns="http://www.w3.org/2000/svg" width="680" height="420" viewBox="0 0 680 420"><rect x="0" y="0" width="680" height="420" fill="#ffffff" stroke="none"/><text x="10.0" y="18.0" font-family="Helvetica" font-size="14" fill="#1f4e79" text-anchor="start" font-weight="bold">How to earth your system</text><text x="10.0" y="36.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">All metal parts and the earth bar connect to ONE earth electrode. Use green/yellow cable only.</text><text x="10.0" y="50.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">Measure the earth resistance after installation and write it in the test record.</text><rect x="250.0" y="210.0" width="180.0" height="22.0" rx="4" fill="#e9f7ee" stroke="#2e9e5b" stroke-width="1.2"/><text x="340.0" y="225.0" font-family="Helvetica" font-size="10" fill="#2e9e5b" text-anchor="middle" font-weight="bold">Main earth bar (in DB)</text><rect x="40.0" y="80.0" width="170.0" height="40.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="125.0" y="97.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Panel frames + rails</text><text x="125.0" y="111.0" font-family="Helvetica" font-size="9" fill="#2e9e5b" text-anchor="middle">6 mm2 bonding</text><polyline points="125.0,120.0 125.0,198.0 340.0,198.0 340.0,210.0" fill="none" stroke="#2e9e5b" stroke-width="2" stroke-dasharray="6,4"/><rect x="250.0" y="80.0" width="170.0" height="40.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="335.0" y="97.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter PE terminal</text><text x="335.0" y="111.0" font-family="Helvetica" font-size="9" fill="#2e9e5b" text-anchor="middle">2.5 mm2 PE</text><polyline points="335.0,120.0 335.0,198.0 340.0,198.0 340.0,210.0" fill="none" stroke="#2e9e5b" stroke-width="2" stroke-dasharray="6,4"/><rect x="470.0" y="80.0" width="170.0" height="40.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="555.0" y="97.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">DB / sockets PE</text><text x="555.0" y="111.0" font-family="Helvetica" font-size="9" fill="#2e9e5b" text-anchor="middle">existing PE bar</text><polyline points="555.0,120.0 555.0,198.0 340.0,198.0 340.0,210.0" fill="none" stroke="#2e9e5b" stroke-width="2" stroke-dasharray="6,4"/><rect x="470.0" y="140.0" width="170.0" height="40.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="555.0" y="157.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Battery negative</text><text x="555.0" y="171.0" font-family="Helvetica" font-size="9" fill="#2e9e5b" text-anchor="middle">per book 109 / maker</text><polyline points="555.0,180.0 555.0,198.0 340.0,198.0 340.0,210.0" fill="none" stroke="#2e9e5b" stroke-width="2" stroke-dasharray="6,4"/><line x1="20.0" y1="320.0" x2="660.0" y2="320.0" stroke="#8a6d3b" stroke-width="2"/><line x1="30.0" y1="320.0" x2="22.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="48.0" y1="320.0" x2="40.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="66.0" y1="320.0" x2="58.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="84.0" y1="320.0" x2="76.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="102.0" y1="320.0" x2="94.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="120.0" y1="320.0" x2="112.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="138.0" y1="320.0" x2="130.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="156.0" y1="320.0" x2="148.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="174.0" y1="320.0" x2="166.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="192.0" y1="320.0" x2="184.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="210.0" y1="320.0" x2="202.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="228.0" y1="320.0" x2="220.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="246.0" y1="320.0" x2="238.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="264.0" y1="320.0" x2="256.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="282.0" y1="320.0" x2="274.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="300.0" y1="320.0" x2="292.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="318.0" y1="320.0" x2="310.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="336.0" y1="320.0" x2="328.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="354.0" y1="320.0" x2="346.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="372.0" y1="320.0" x2="364.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="390.0" y1="320.0" x2="382.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="408.0" y1="320.0" x2="400.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="426.0" y1="320.0" x2="418.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="444.0" y1="320.0" x2="436.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="462.0" y1="320.0" x2="454.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="480.0" y1="320.0" x2="472.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="498.0" y1="320.0" x2="490.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="516.0" y1="320.0" x2="508.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="534.0" y1="320.0" x2="526.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="552.0" y1="320.0" x2="544.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="570.0" y1="320.0" x2="562.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="588.0" y1="320.0" x2="580.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="606.0" y1="320.0" x2="598.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="624.0" y1="320.0" x2="616.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><line x1="642.0" y1="320.0" x2="634.0" y2="328.0" stroke="#8a6d3b" stroke-width="1"/><rect x="300.0" y="302.0" width="80.0" height="18.0" rx="1" fill="#f4f4f4" stroke="#555555" stroke-width="1.2"/><text x="340.0" y="314.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="middle">Earth pit</text><line x1="340.0" y1="320.0" x2="340.0" y2="410.0" stroke="#2e9e5b" stroke-width="6"/><text x="352.0" y="370.0" font-family="Helvetica" font-size="10" fill="#2e9e5b" text-anchor="start" font-weight="bold">Earth rod (electrode)</text><text x="352.0" y="384.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">drive into moist soil</text><polyline points="340.0,232.0 340.0,290.0 340.0,290.0 340.0,302.0" fill="none" stroke="#2e9e5b" stroke-width="3"/><text x="346.0" y="270.0" font-family="Helvetica" font-size="10" fill="#2e9e5b" text-anchor="start" font-weight="bold">Main earth conductor 16 mm2, about 10.0 m</text></svg></div></figure><figure><figcaption>Inverter terminals - what goes where</figcaption><div class='drawing'><svg xmlns="http://www.w3.org/2000/svg" width="680" height="430" viewBox="0 0 680 430"><rect x="0" y="0" width="680" height="430" fill="#ffffff" stroke="none"/><text x="10.0" y="18.0" font-family="Helvetica" font-size="14" fill="#1f4e79" text-anchor="start" font-weight="bold">Inverter terminals - what goes where</text><rect x="60.0" y="34.0" width="560.0" height="170.0" rx="4" fill="#f7f9fc" stroke="#1f4e79" stroke-width="1.2"/><rect x="90.0" y="50.0" width="140.0" height="60.0" rx="2" fill="#dfe8f2" stroke="#1f4e79" stroke-width="1.2"/><text x="160.0" y="85.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="middle">display</text><text x="340.0" y="75.0" font-family="Helvetica" font-size="13" fill="#1f4e79" text-anchor="middle" font-weight="bold">Off-grid inverter</text><rect x="74.0" y="140.0" width="88.0" height="56.0" rx="2" fill="#ffffff" stroke="#555555" stroke-width="0.8"/><text x="118.0" y="136.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle" font-weight="bold">Battery</text><circle cx="96.0" cy="166.0" r="9" fill="#d1495b" stroke="#d1495b" stroke-width="1"/><text x="96.0" y="190.0" font-family="Helvetica" font-size="9" fill="#d1495b" text-anchor="middle" font-weight="bold">BAT+</text><circle cx="138.0" cy="166.0" r="9" fill="#222222" stroke="#222222" stroke-width="1"/><text x="138.0" y="190.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle" font-weight="bold">BAT-</text><rect x="172.0" y="140.0" width="130.0" height="56.0" rx="2" fill="#ffffff" stroke="#555555" stroke-width="0.8"/><text x="237.0" y="136.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle" font-weight="bold">AC OUT to loads</text><circle cx="194.0" cy="166.0" r="9" fill="#8b4513" stroke="#8b4513" stroke-width="1"/><text x="194.0" y="190.0" font-family="Helvetica" font-size="9" fill="#8b4513" text-anchor="middle" font-weight="bold">L</text><circle cx="236.0" cy="166.0" r="9" fill="#1f5fbf" stroke="#1f5fbf" stroke-width="1"/><text x="236.0" y="190.0" font-family="Helvetica" font-size="9" fill="#1f5fbf" text-anchor="middle" font-weight="bold">N</text><circle cx="278.0" cy="166.0" r="9" fill="#2e9e5b" stroke="#2e9e5b" stroke-width="1"/><text x="278.0" y="190.0" font-family="Helvetica" font-size="9" fill="#2e9e5b" text-anchor="middle" font-weight="bold">PE</text><text x="10.0" y="226.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">Colours: DC + red, DC - black.  AC: L (line) brown, N (neutral) blue, PE (earth) green/yellow.</text><text x="10.0" y="241.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">Check YOUR model's manual: terminal positions and labels vary between makes.</text><text x="10.0" y="256.0" font-family="Helvetica" font-size="9.5" fill="#222222" text-anchor="start">Connect in this order: earth (PE) first, then battery, then AC, then PV last; switch on battery -&gt; inverter -&gt; PV.</text><rect x="60.0" y="290.0" width="300.0" height="100.0" rx="4" fill="#f7f9fc" stroke="#1f4e79" stroke-width="1.2"/><text x="210.0" y="312.0" font-family="Helvetica" font-size="12" fill="#1f4e79" text-anchor="middle" font-weight="bold">MPPT charge controller</text><circle cx="100.0" cy="345.0" r="9" fill="#d1495b" stroke="#d1495b" stroke-width="1"/><text x="100.0" y="372.0" font-family="Helvetica" font-size="9" fill="#d1495b" text-anchor="middle" font-weight="bold">PV+</text><circle cx="164.0" cy="345.0" r="9" fill="#222222" stroke="#222222" stroke-width="1"/><text x="164.0" y="372.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle" font-weight="bold">PV-</text><circle cx="228.0" cy="345.0" r="9" fill="#d1495b" stroke="#d1495b" stroke-width="1"/><text x="228.0" y="372.0" font-family="Helvetica" font-size="9" fill="#d1495b" text-anchor="middle" font-weight="bold">BAT+</text><circle cx="292.0" cy="345.0" r="9" fill="#222222" stroke="#222222" stroke-width="1"/><text x="292.0" y="372.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle" font-weight="bold">BAT-</text><text x="380.0" y="330.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">Connect the controller to the battery FIRST,</text><text x="380.0" y="344.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">then the panels (most controllers need battery</text><text x="380.0" y="358.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">voltage to start).</text></svg></div></figure>
<details><summary>Shopping list with "compulsory or optional in Nepal" (23 items)</summary><div class='tablewrap'><table><thead><tr><th>Item</th><th>Compulsory or optional?</th><th>Specification</th><th>Qty</th></tr></thead><tbody><tr><td>Solar PV module</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>550 Wp mono/TOPCon, Voc 49.5 V, Vmp 41.6 V, Isc 14 A, efficiency ≥ 21 %, power warranty ≥ 80 % at 25 yr, IEC 61215/61730</td><td>1</td></tr><tr><td>Mounting structure</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>Hot-dip galvanised / aluminium tilt frame with anchor bolts, tilt as designed</td><td>1 row(s) of up to 1</td></tr><tr><td>Mounting rails</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>Aluminium PV rail (2 per row of panels)</td><td>3 m</td></tr><tr><td>End clamps / mid clamps</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>Matching panel frame thickness</td><td>4 end / 0 mid</td></tr><tr><td>Roof feet / anchors</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>Stainless fixings, sealed against leaks</td><td>4</td></tr><tr><td>PV cable (red and black)</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>10 mm² solar cable EN 50618 (H1Z2Z2-K), UV resistant, 1500 V DC</td><td>13 m red + same black</td></tr><tr><td>MC4 connector pairs</td><td><span class='tag law'>Compulsory (law / NEA)</span></td><td>Same brand as panel connectors (never mix brands)</td><td>4</td></tr><tr><td>DC isolator (PV)</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>150 V DC, ≥ 25 A, 2-pole, lockable</td><td>1</td></tr><tr><td>DC surge protection device (Type 2, PV)</td><td><span class='tag rec'>Strongly recommended</span></td><td>Ucpv ≥ 150 V DC, In ≥ 20 kA</td><td>1</td></tr><tr><td>MPPT charge controller</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>30 A, 24 V battery, PV max 150 V, efficiency ≥ 95 %, battery-type setting for LiFePO4 (lithium)</td><td>1</td></tr><tr><td>Off-grid inverter</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>0.5 kW continuous, surge ≥ 0.2 kW, 24 V DC input, pure sine 230 V 50 Hz</td><td>1</td></tr><tr><td>Battery</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>LiFePO4 24 V 100 Ah with BMS, ≥ 3000 cycles @ 80 % DoD, round-trip ≥ 85 %, warranty ≥ 5 yr, communication with inverter (CAN/RS485)</td><td>1</td></tr><tr><td>Battery cable (red and black)</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>10 mm² flexible copper, crimped lugs</td><td>4 m each colour</td></tr><tr><td>Battery fuse (DC, high breaking capacity)</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>32 A NH/ANL/class-T DC fuse</td><td>1</td></tr><tr><td>Battery isolator / DC breaker</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>32 A, 24 V DC rated</td><td>1</td></tr><tr><td>AC MCB (inverter output)</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>6 A, C-curve, 1-pole + N</td><td>1</td></tr><tr><td>RCD / RCBO</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>30 mA, Type A (Type B if the inverter manual requires)</td><td>1</td></tr><tr><td>AC surge protection device (Type 2)</td><td><span class='tag rec'>Strongly recommended</span></td><td>275 V AC, In ≥ 20 kA</td><td>1</td></tr><tr><td>AC cable</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>2.5 mm² copper (phase + neutral) + 2.5 mm² earth</td><td>7 m</td></tr><tr><td>Earth electrode</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>Copper-bonded rod ≥ 1.5 m (or copper plate earth pit per local practice), inspection pit</td><td>1</td></tr><tr><td>Earth cable (green/yellow)</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>6 mm² frame bonding, 16 mm² to electrode, 2.5 mm² PE</td><td>17 m total</td></tr><tr><td>Conduit / cable tray, glands, ties</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>UV-resistant conduit outdoors; glands sized to cables</td><td>as required</td></tr><tr><td>Warning labels</td><td><span class='tag safe'>Compulsory (safety)</span></td><td>&#x27;Solar DC - live in daylight&#x27;, isolator labels, dual-supply label at DB and meter</td><td>1</td></tr></tbody></table></div></details>
<details><summary>Cables, fuses and breakers</summary><div class='tablewrap'><table><thead><tr><th>Circuit</th><th>From → To</th><th>Length (m)</th><th>Design current (A)</th><th>Protective device (A)</th><th>Chosen (mm²)</th><th>Voltage drop (%)</th></tr></thead><tbody><tr><td>PV string cable (each string, + and −)</td><td>Array → MPPT charge controller</td><td class='n'>10.0</td><td class='n'>17.5</td><td class='n'>17.5</td><td class='n'>10</td><td class='n'>1.39</td></tr><tr><td>Battery cable (+ and −)</td><td>Battery bank → fuse/isolator → inverter</td><td class='n'>1.5</td><td class='n'>22.9</td><td class='n'>32</td><td class='n'>10</td><td class='n'>0.63</td></tr><tr><td>Controller → battery</td><td>Charge controller → battery busbar</td><td class='n'>1.5</td><td class='n'>24.0</td><td class='n'>30</td><td class='n'>10</td><td class='n'>0.66</td></tr><tr><td>Inverter AC output</td><td>Inverter → distribution board</td><td class='n'>5.0</td><td class='n'>2.2</td><td class='n'>6</td><td class='n'>2.5</td><td class='n'>0.08</td></tr><tr><td>PV frame bonding (earth)</td><td>Each panel frame / rail → earth bar</td><td class='n'>-</td><td class='n'>-</td><td class='n'>-</td><td class='n'>6</td><td class='n'>-</td></tr><tr><td>Main earthing conductor</td><td>Main earth bar → earth electrode</td><td class='n'>10.0</td><td class='n'>-</td><td class='n'>-</td><td class='n'>16</td><td class='n'>-</td></tr><tr><td>Inverter / DB protective earth (PE)</td><td>Inverter → DB earth bar</td><td class='n'>5.0</td><td class='n'>-</td><td class='n'>-</td><td class='n'>2.5</td><td class='n'>-</td></tr></tbody></table></div></details>
<p><a class="btn" href="samples/OFFGRID_small_home_Jumla.pdf">⬇ Full off-grid report (PDF) - parts explained, installation steps, tests</a></p>
</div>
<div class="panel" id="p2" hidden><h3>500 kW solar farm near Nepalgunj (Banke) - 11 kV, 2 km to the NEA substation</h3>
<div class="kpis"><div class='kpi'><div class='v'>NPR 5.21 crore</div><div class='l'>central estimate (range 3.76-7.45)</div></div>
<div class='kpi'><div class='v'>NPR 103,853</div><div class='l'>per kWp (central)</div></div><div class='kpi'><div class='v'>825 MWh</div><div class='l'>per year (PVGIS, before P90)</div></div>
<div class='kpi'><div class='v'>912 × 550 W</div><div class='l'>panels = 502 kWp</div></div><div class='kpi'><div class='v'>4 × 100 kVA</div><div class='l'>string inverters</div></div>
<div class='kpi'><div class='v'>500 kVA</div><div class='l'>0.8/11 kV transformer</div></div></div>
<h3>Itemised cost - 500 kW</h3><div class='tablewrap'><table><thead><tr><th>Item</th><th>Quantity</th><th>Unit</th><th>Rate (central, NPR)</th><th>Low (NPR lakh)</th><th>Central (NPR lakh)</th><th>High (NPR lakh)</th></tr></thead><tbody><tr><td>PV modules (550 W TOPCon, bulk import, landed incl. VAT)<div class='basis'>[A] global price 11.4-16 US¢/W (Ekantipur, May 2026) × NPR 140/USD + ~15 % freight/clearing + 13 % VAT</div></td><td class='n'>501,600</td><td>Wp</td><td class='n'>25</td><td class='n'>105.3</td><td class='n'>125.4</td><td class='n'>150.5</td></tr><tr><td>String inverters (100 kVA class, NEPQA certified)<div class='basis'>[A] international utility string-inverter prices ~US$40-70/kW + import</div></td><td class='n'>400</td><td>kVA</td><td class='n'>7,500</td><td class='n'>22.0</td><td class='n'>30.0</td><td class='n'>40.0</td></tr><tr><td>Mounting structure, hot-dip galvanised, incl. foundations<div class='basis'>[S] Indian benchmark ₹6,000-12,000/kW (Bridgeway Power) × 1.6</div></td><td class='n'>502</td><td>kWp</td><td class='n'>12,800</td><td class='n'>48.2</td><td class='n'>64.2</td><td class='n'>96.3</td></tr><tr><td>PV string cable 4 mm² H1Z2Z2-K<div class='basis'>[A] Indian ₹55-100/m × 1.6</div></td><td class='n'>5,800</td><td>m</td><td class='n'>120</td><td class='n'>5.2</td><td class='n'>7.0</td><td class='n'>9.3</td></tr><tr><td>MC4 connector pairs (genuine, module maker&#x27;s type)<div class='basis'>[A]</div></td><td class='n'>96</td><td>pair</td><td class='n'>300</td><td class='n'>0.1</td><td class='n'>0.3</td><td class='n'>0.4</td></tr><tr><td>DC surge protectors Type 2<div class='basis'>[A]</div></td><td class='n'>40</td><td>unit</td><td class='n'>5,000</td><td class='n'>1.2</td><td class='n'>2.0</td><td class='n'>3.2</td></tr><tr><td>LV AC cable (single-core length)<div class='basis'>[A] Indian 70 mm² Cu ₹600-800/m × 1.6</div></td><td class='n'>2,400</td><td>m</td><td class='n'>1,200</td><td class='n'>21.6</td><td class='n'>28.8</td><td class='n'>38.4</td></tr><tr><td>AC combiner board with breakers (per inverter)<div class='basis'>[A]</div></td><td class='n'>4</td><td>inverter</td><td class='n'>50,000</td><td class='n'>1.2</td><td class='n'>2.0</td><td class='n'>3.2</td></tr><tr><td>Step-up transformer 0.8/11 kV ONAN<div class='basis'>[A] Indian distribution transformer ≈ ₹1,800/kVA × 1.6 + transport</div></td><td class='n'>500</td><td>kVA</td><td class='n'>3,500</td><td class='n'>12.5</td><td class='n'>17.5</td><td class='n'>25.0</td></tr><tr><td>11 kV switchgear (RMU / VCB panels) + protection relays<div class='basis'>[A] Indian ₹5-10 lakh per panel × 1.6</div></td><td class='n'>3</td><td>panel</td><td class='n'>1,200,000</td><td class='n'>24.0</td><td class='n'>36.0</td><td class='n'>48.0</td></tr><tr><td>11 kV XLPE cable (single-core length)<div class='basis'>[A] Indian ₹800-1,500/m × 1.6</div></td><td class='n'>1,500</td><td>m</td><td class='n'>1,800</td><td class='n'>19.5</td><td class='n'>27.0</td><td class='n'>36.0</td></tr><tr><td>11 kV overhead line to the NEA substation<div class='basis'>[A] no NEA unit rate found - get the NEA connection estimate</div></td><td class='n'>2</td><td>km</td><td class='n'>2,500,000</td><td class='n'>36.0</td><td class='n'>50.0</td><td class='n'>70.0</td></tr><tr><td>NEA revenue metering, SCADA, weather station, CCTV<div class='basis'>[A]</div></td><td class='n'>1</td><td>lot</td><td class='n'>2,500,000</td><td class='n'>15.0</td><td class='n'>25.0</td><td class='n'>40.0</td></tr><tr><td>Perimeter fence 2.1 m with gates<div class='basis'>[A]</div></td><td class='n'>276</td><td>m</td><td class='n'>3,500</td><td class='n'>6.9</td><td class='n'>9.7</td><td class='n'>13.8</td></tr><tr><td>Site levelling, drainage, internal roads, control room<div class='basis'>[A]</div></td><td class='n'>502</td><td>kWp</td><td class='n'>3,000</td><td class='n'>10.0</td><td class='n'>15.0</td><td class='n'>25.1</td></tr><tr><td>Earth mesh, electrodes, lightning protection<div class='basis'>[A]</div></td><td class='n'>502</td><td>kWp</td><td class='n'>1,200</td><td class='n'>4.0</td><td class='n'>6.0</td><td class='n'>10.0</td></tr><tr><td>Installation, testing and commissioning labour<div class='basis'>[A]</div></td><td class='n'>502</td><td>kWp</td><td class='n'>4,000</td><td class='n'>15.0</td><td class='n'>20.1</td><td class='n'>30.1</td></tr><tr><td>Engineering, permits (DoED, IEE), PPA, insurance<div class='basis'>[A] 3 / 4 / 6 %</div></td><td class='n'></td><td>% of hard cost</td><td class='n'>4%</td><td class='n'>10.4</td><td class='n'>18.6</td><td class='n'>38.4</td></tr><tr><td>Contingency<div class='basis'>[A] 5 / 7.5 / 10 %</div></td><td class='n'></td><td>%</td><td class='n'>7.5%</td><td class='n'>17.9</td><td class='n'>36.3</td><td class='n'>67.8</td></tr><tr class='total'><td>Total (incl. engineering/permits and contingency)</td><td class='n'></td><td></td><td class='n'></td><td class='n'>376.2</td><td class='n'>520.9</td><td class='n'>745.4</td></tr></tbody></table></div>
<p class="basis">[S] = secondary source, [A] = assumption where no Nepali price was found - replace with quotes. Land, financing and VAT recovery not included.
Land needed about 0.47 ha (Nepal projects often use ~2 ha/MW with roads and setbacks).</p>
<h3>Detailed wiring - 500 kW</h3>
<ol class="wire">
<li><b>Strings:</b> 19 panels in series per string (≈ 790 V working, up to 1,000 V on the coldest morning - below the 1,100 V inverter limit); 48 strings in total, 4 mm² H1Z2Z2-K solar cable with genuine MC4s.</li>
<li><b>Strings → inverters:</b> up to 12 strings into each 100 kVA inverter's MPPT inputs, with gPV string fuses where 3+ strings share an input and a Type 2 DC SPD per inverter.</li>
<li><b>Inverters → AC combiner:</b> each inverter through its own breaker on 70 mm² copper (3-phase 400 V) to the LV panel next to the transformer.</li>
<li><b>Step-up:</b> LV panel → 500 kVA 0.8/11 kV ONAN transformer → 11 kV RMU/VCB with protection relays.</li>
<li><b>To the grid:</b> NEA revenue metering → 2 km 11 kV line → NEA substation. Earth mesh joins every frame, inverter, transformer neutral and fence.</li></ol>
<figure><figcaption>Whole-plant wiring - 500 kW</figcaption><div class='drawing'><svg xmlns="http://www.w3.org/2000/svg" width="680" height="860" viewBox="0 0 680 860"><rect x="0" y="0" width="680" height="860" fill="#ffffff" stroke="none"/><text x="20.0" y="24.0" font-family="Helvetica" font-size="13" fill="#1f4e79" text-anchor="start" font-weight="bold">Solar farm wiring - 0.502 MWp, 4 inverters x 100 kVA, 11 kV connection</text><text x="20.0" y="52.0" font-family="Helvetica" font-size="10" fill="#222222" text-anchor="start">1. STRINGS: 19 panels in SERIES (19 x 550 W). 48 strings in total, 14 per inverter (PARALLEL at the inverter inputs).</text><rect id="farm_panel_0_0" x="30.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="52.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="74.0" y1="83.0" x2="82.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_1" x="82.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="104.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="126.0" y1="83.0" x2="134.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_2" x="134.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="156.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="178.0" y1="83.0" x2="186.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_3" x="186.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="208.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="230.0" y1="83.0" x2="238.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_4" x="238.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="260.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="282.0" y1="83.0" x2="290.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_5" x="290.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="312.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><text x="346.0" y="87.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">... 19 in series</text><line x1="452.0" y1="83.0" x2="470.0" y2="83.0" stroke="#d1495b" stroke-width="2"/><line x1="24.0" y1="83.0" x2="30.0" y2="83.0" stroke="#222222" stroke-width="2"/><rect id="farm_panel_1_0" x="30.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="52.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="74.0" y1="129.0" x2="82.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_1" x="82.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="104.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="126.0" y1="129.0" x2="134.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_2" x="134.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="156.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="178.0" y1="129.0" x2="186.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_3" x="186.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="208.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="230.0" y1="129.0" x2="238.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_4" x="238.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="260.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="282.0" y1="129.0" x2="290.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_5" x="290.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="312.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><text x="346.0" y="133.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">... 19 in series</text><line x1="452.0" y1="129.0" x2="470.0" y2="129.0" stroke="#d1495b" stroke-width="2"/><line x1="24.0" y1="129.0" x2="30.0" y2="129.0" stroke="#222222" stroke-width="2"/><text x="30.0" y="176.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">(only 2 of the 14 strings per inverter drawn)  String: 790 V working, up to 1,000 V on the coldest morning.</text><rect x="470.0" y="66.0" width="190.0" height="96.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="565.0" y="81.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter DC inputs (MPPTs)</text><text x="565.0" y="95.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">4 mm² Cu solar cable</text><text x="565.0" y="106.7" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">no string fuse needed (&lt;3 per input)</text><text x="565.0" y="118.4" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">DC switch inside inverter</text><text x="565.0" y="130.1" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">DC SPD Type 2 at input</text><text x="20.0" y="210.0" font-family="Helvetica" font-size="10" fill="#222222" text-anchor="start">2. INVERTERS: 4 x 100 kVA string inverters, 3-phase 800 V AC output, on frames between table rows.</text><rect x="30.0" y="224.0" width="130.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="95.0" y="239.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter 1</text><text x="95.0" y="253.0" font-family="Helvetica" font-size="8" fill="#222222" text-anchor="middle">100 kVA, 14 strings</text><rect x="180.0" y="224.0" width="130.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="245.0" y="239.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter 2</text><text x="245.0" y="253.0" font-family="Helvetica" font-size="8" fill="#222222" text-anchor="middle">100 kVA, 14 strings</text><rect x="330.0" y="224.0" width="130.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="395.0" y="239.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter 3</text><text x="395.0" y="253.0" font-family="Helvetica" font-size="8" fill="#222222" text-anchor="middle">100 kVA, 14 strings</text><rect x="480.0" y="224.0" width="130.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="545.0" y="239.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter 4</text><text x="545.0" y="253.0" font-family="Helvetica" font-size="8" fill="#222222" text-anchor="middle">100 kVA, 14 strings</text><line x1="95.0" y1="270.0" x2="95.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><line x1="245.0" y1="270.0" x2="245.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><line x1="395.0" y1="270.0" x2="395.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><line x1="545.0" y1="270.0" x2="545.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><line x1="95.0" y1="300.0" x2="545.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><text x="560.0" y="292.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">70 mm² Cu 3-ph + PE</text><text x="560.0" y="304.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">2.4 km in total</text><line x1="320.0" y1="300.0" x2="320.0" y2="330.0" stroke="#8b4513" stroke-width="2"/><path d="M 320.0 330.0 L 316.9 322.6 L 323.1 322.6 Z" fill="#8b4513" stroke="#8b4513" stroke-width="1"/><rect x="200.0" y="330.0" width="240.0" height="48.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="345.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">3. AC combiner board (LV)</text><text x="320.0" y="359.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">4 x 100 A breakers, busbar, AC SPD</text><line x1="320.0" y1="378.0" x2="320.0" y2="408.0" stroke="#8b4513" stroke-width="2.4"/><path d="M 320.0 408.0 L 316.9 400.6 L 323.1 400.6 Z" fill="#8b4513" stroke="#8b4513" stroke-width="1"/><rect x="200.0" y="408.0" width="240.0" height="56.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="423.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">4. Step-up transformer</text><text x="320.0" y="437.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">500 kVA, 0.8/11 kV, ONAN, Dyn11</text><text x="320.0" y="448.7" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">neutral and tank to earth mesh</text><line x1="320.0" y1="464.0" x2="320.0" y2="494.0" stroke="#1f4e79" stroke-width="2.4"/><path d="M 320.0 494.0 L 316.9 486.6 L 323.1 486.6 Z" fill="#1f4e79" stroke="#1f4e79" stroke-width="1"/><rect x="200.0" y="494.0" width="240.0" height="56.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="509.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">5. 11 kV switchgear (RMU / VCB)</text><text x="320.0" y="523.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">overcurrent + earth-fault relays</text><text x="320.0" y="534.7" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">anti-islanding / grid protection</text><line x1="320.0" y1="550.0" x2="320.0" y2="580.0" stroke="#1f4e79" stroke-width="2.4"/><path d="M 320.0 580.0 L 316.9 572.6 L 323.1 572.6 Z" fill="#1f4e79" stroke="#1f4e79" stroke-width="1"/><rect x="200.0" y="580.0" width="240.0" height="48.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="595.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">6. NEA revenue metering</text><text x="320.0" y="609.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">CT/PT metering panel (NEA approved)</text><line x1="320.0" y1="628.0" x2="320.0" y2="668.0" stroke="#1f4e79" stroke-width="2.4"/><path d="M 320.0 668.0 L 316.9 660.6 L 323.1 660.6 Z" fill="#1f4e79" stroke="#1f4e79" stroke-width="1"/><text x="332.0" y="652.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">11 kV line 2.0 km</text><rect x="200.0" y="668.0" width="240.0" height="44.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="683.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">7. NEA substation</text><text x="320.0" y="697.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">connection agreement + PPA</text><polyline points="470.0,436.0 560.0,436.0 560.0,790.0" fill="none" stroke="#2e9e5b" stroke-width="1.8" stroke-dasharray="6,4"/><polyline points="30.0,270.0 30.0,790.0 560.0,790.0" fill="none" stroke="#2e9e5b" stroke-width="1.8" stroke-dasharray="6,4"/><rect x="450.0" y="760.0" width="210.0" height="44.0" rx="4" fill="#e3f4e8" stroke="#1f4e79" stroke-width="1.2"/><text x="555.0" y="775.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Earth mesh + electrodes</text><text x="555.0" y="789.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">frames, inverters, transformer</text><text x="20.0" y="740.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">Legend: red = DC +, black = DC -, brown = AC phase conductors, green dashed = earth.</text><text x="20.0" y="754.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">Every inverter, table frame, fence and the transformer are bonded to one earth system.</text></svg></div></figure>
<p><a class="btn" href="samples/FARM_500kW_cost_and_wiring.pdf">⬇ Full 500 kW report (PDF) - BOQ, cable schedule, construction steps, tests</a></p>
</div>
<div class="panel" id="p3" hidden><h3>1 MW solar farm near Nepalgunj (Banke) - 11 kV, 2 km to the NEA substation</h3>
<div class="kpis"><div class='kpi'><div class='v'>NPR 8.56 crore</div><div class='l'>central estimate (range 6.28-12.19)</div></div>
<div class='kpi'><div class='v'>NPR 85,299</div><div class='l'>per kWp (central)</div></div><div class='kpi'><div class='v'>1,650 MWh</div><div class='l'>per year (PVGIS, before P90)</div></div>
<div class='kpi'><div class='v'>1,824 × 550 W</div><div class='l'>panels = 1,003 kWp</div></div><div class='kpi'><div class='v'>7 × 100 kVA</div><div class='l'>string inverters</div></div>
<div class='kpi'><div class='v'>800 kVA</div><div class='l'>0.8/11 kV transformer</div></div></div>
<h3>Itemised cost - 1 MW</h3><div class='tablewrap'><table><thead><tr><th>Item</th><th>Quantity</th><th>Unit</th><th>Rate (central, NPR)</th><th>Low (NPR lakh)</th><th>Central (NPR lakh)</th><th>High (NPR lakh)</th></tr></thead><tbody><tr><td>PV modules (550 W TOPCon, bulk import, landed incl. VAT)<div class='basis'>[A] global price 11.4-16 US¢/W (Ekantipur, May 2026) × NPR 140/USD + ~15 % freight/clearing + 13 % VAT</div></td><td class='n'>1,003,200</td><td>Wp</td><td class='n'>25</td><td class='n'>210.7</td><td class='n'>250.8</td><td class='n'>301.0</td></tr><tr><td>String inverters (100 kVA class, NEPQA certified)<div class='basis'>[A] international utility string-inverter prices ~US$40-70/kW + import</div></td><td class='n'>700</td><td>kVA</td><td class='n'>7,500</td><td class='n'>38.5</td><td class='n'>52.5</td><td class='n'>70.0</td></tr><tr><td>Mounting structure, hot-dip galvanised, incl. foundations<div class='basis'>[S] Indian benchmark ₹6,000-12,000/kW (Bridgeway Power) × 1.6</div></td><td class='n'>1,003</td><td>kWp</td><td class='n'>12,800</td><td class='n'>96.3</td><td class='n'>128.4</td><td class='n'>192.6</td></tr><tr><td>PV string cable 4 mm² H1Z2Z2-K<div class='basis'>[A] Indian ₹55-100/m × 1.6</div></td><td class='n'>11,500</td><td>m</td><td class='n'>120</td><td class='n'>10.3</td><td class='n'>13.8</td><td class='n'>18.4</td></tr><tr><td>MC4 connector pairs (genuine, module maker&#x27;s type)<div class='basis'>[A]</div></td><td class='n'>192</td><td>pair</td><td class='n'>300</td><td class='n'>0.3</td><td class='n'>0.6</td><td class='n'>0.9</td></tr><tr><td>DC surge protectors Type 2<div class='basis'>[A]</div></td><td class='n'>70</td><td>unit</td><td class='n'>5,000</td><td class='n'>2.1</td><td class='n'>3.5</td><td class='n'>5.6</td></tr><tr><td>LV AC cable (single-core length)<div class='basis'>[A] Indian 70 mm² Cu ₹600-800/m × 1.6</div></td><td class='n'>4,200</td><td>m</td><td class='n'>1,200</td><td class='n'>37.8</td><td class='n'>50.4</td><td class='n'>67.2</td></tr><tr><td>AC combiner board with breakers (per inverter)<div class='basis'>[A]</div></td><td class='n'>7</td><td>inverter</td><td class='n'>50,000</td><td class='n'>2.1</td><td class='n'>3.5</td><td class='n'>5.6</td></tr><tr><td>Step-up transformer 0.8/11 kV ONAN<div class='basis'>[A] Indian distribution transformer ≈ ₹1,800/kVA × 1.6 + transport</div></td><td class='n'>800</td><td>kVA</td><td class='n'>3,500</td><td class='n'>20.0</td><td class='n'>28.0</td><td class='n'>40.0</td></tr><tr><td>11 kV switchgear (RMU / VCB panels) + protection relays<div class='basis'>[A] Indian ₹5-10 lakh per panel × 1.6</div></td><td class='n'>3</td><td>panel</td><td class='n'>1,200,000</td><td class='n'>24.0</td><td class='n'>36.0</td><td class='n'>48.0</td></tr><tr><td>11 kV XLPE cable (single-core length)<div class='basis'>[A] Indian ₹800-1,500/m × 1.6</div></td><td class='n'>1,500</td><td>m</td><td class='n'>1,800</td><td class='n'>19.5</td><td class='n'>27.0</td><td class='n'>36.0</td></tr><tr><td>11 kV overhead line to the NEA substation<div class='basis'>[A] no NEA unit rate found - get the NEA connection estimate</div></td><td class='n'>2</td><td>km</td><td class='n'>2,500,000</td><td class='n'>36.0</td><td class='n'>50.0</td><td class='n'>70.0</td></tr><tr><td>NEA revenue metering, SCADA, weather station, CCTV<div class='basis'>[A]</div></td><td class='n'>1</td><td>lot</td><td class='n'>2,500,000</td><td class='n'>15.0</td><td class='n'>25.0</td><td class='n'>40.0</td></tr><tr><td>Perimeter fence 2.1 m with gates<div class='basis'>[A]</div></td><td class='n'>390</td><td>m</td><td class='n'>3,500</td><td class='n'>9.8</td><td class='n'>13.7</td><td class='n'>19.5</td></tr><tr><td>Site levelling, drainage, internal roads, control room<div class='basis'>[A]</div></td><td class='n'>1,003</td><td>kWp</td><td class='n'>3,000</td><td class='n'>20.1</td><td class='n'>30.1</td><td class='n'>50.2</td></tr><tr><td>Earth mesh, electrodes, lightning protection<div class='basis'>[A]</div></td><td class='n'>1,003</td><td>kWp</td><td class='n'>1,200</td><td class='n'>8.0</td><td class='n'>12.0</td><td class='n'>20.1</td></tr><tr><td>Installation, testing and commissioning labour<div class='basis'>[A]</div></td><td class='n'>1,003</td><td>kWp</td><td class='n'>4,000</td><td class='n'>30.1</td><td class='n'>40.1</td><td class='n'>60.2</td></tr><tr><td>Engineering, permits (DoED, IEE), PPA, insurance<div class='basis'>[A] 3 / 4 / 6 %</div></td><td class='n'></td><td>% of hard cost</td><td class='n'>4%</td><td class='n'>17.4</td><td class='n'>30.6</td><td class='n'>62.7</td></tr><tr><td>Contingency<div class='basis'>[A] 5 / 7.5 / 10 %</div></td><td class='n'></td><td>%</td><td class='n'>7.5%</td><td class='n'>29.9</td><td class='n'>59.7</td><td class='n'>110.8</td></tr><tr class='total'><td>Total (incl. engineering/permits and contingency)</td><td class='n'></td><td></td><td class='n'></td><td class='n'>627.9</td><td class='n'>855.7</td><td class='n'>1,218.7</td></tr></tbody></table></div>
<p class="basis">[S] = secondary source, [A] = assumption where no Nepali price was found - replace with quotes. Land, financing and VAT recovery not included.
Land needed about 0.95 ha (Nepal projects often use ~2 ha/MW with roads and setbacks).</p>
<h3>Detailed wiring - 1 MW</h3>
<ol class="wire">
<li><b>Strings:</b> 19 panels in series per string (≈ 790 V working, up to 1,000 V on the coldest morning - below the 1,100 V inverter limit); 96 strings in total, 4 mm² H1Z2Z2-K solar cable with genuine MC4s.</li>
<li><b>Strings → inverters:</b> up to 14 strings into each 100 kVA inverter's MPPT inputs, with gPV string fuses where 3+ strings share an input and a Type 2 DC SPD per inverter.</li>
<li><b>Inverters → AC combiner:</b> each inverter through its own breaker on 70 mm² copper (3-phase 400 V) to the LV panel next to the transformer.</li>
<li><b>Step-up:</b> LV panel → 800 kVA 0.8/11 kV ONAN transformer → 11 kV RMU/VCB with protection relays.</li>
<li><b>To the grid:</b> NEA revenue metering → 2 km 11 kV line → NEA substation. Earth mesh joins every frame, inverter, transformer neutral and fence.</li></ol>
<figure><figcaption>Whole-plant wiring - 1 MW</figcaption><div class='drawing'><svg xmlns="http://www.w3.org/2000/svg" width="680" height="860" viewBox="0 0 680 860"><rect x="0" y="0" width="680" height="860" fill="#ffffff" stroke="none"/><text x="20.0" y="24.0" font-family="Helvetica" font-size="13" fill="#1f4e79" text-anchor="start" font-weight="bold">Solar farm wiring - 1.003 MWp, 7 inverters x 100 kVA, 11 kV connection</text><text x="20.0" y="52.0" font-family="Helvetica" font-size="10" fill="#222222" text-anchor="start">1. STRINGS: 19 panels in SERIES (19 x 550 W). 96 strings in total, 14 per inverter (PARALLEL at the inverter inputs).</text><rect id="farm_panel_0_0" x="30.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="52.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="74.0" y1="83.0" x2="82.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_1" x="82.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="104.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="126.0" y1="83.0" x2="134.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_2" x="134.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="156.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="178.0" y1="83.0" x2="186.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_3" x="186.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="208.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="230.0" y1="83.0" x2="238.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_4" x="238.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="260.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="282.0" y1="83.0" x2="290.0" y2="83.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_0_5" x="290.0" y="70.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="312.0" y="87.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><text x="346.0" y="87.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">... 19 in series</text><line x1="452.0" y1="83.0" x2="470.0" y2="83.0" stroke="#d1495b" stroke-width="2"/><line x1="24.0" y1="83.0" x2="30.0" y2="83.0" stroke="#222222" stroke-width="2"/><rect id="farm_panel_1_0" x="30.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="52.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="74.0" y1="129.0" x2="82.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_1" x="82.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="104.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="126.0" y1="129.0" x2="134.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_2" x="134.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="156.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="178.0" y1="129.0" x2="186.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_3" x="186.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="208.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="230.0" y1="129.0" x2="238.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_4" x="238.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="260.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><line x1="282.0" y1="129.0" x2="290.0" y2="129.0" stroke="#d1495b" stroke-width="1.6"/><rect id="farm_panel_1_5" x="290.0" y="116.0" width="44.0" height="26.0" rx="4" fill="#dbe9f7" stroke="#1f4e79" stroke-width="1.2"/><text x="312.0" y="133.0" font-family="Helvetica" font-size="9" fill="#1f4e79" text-anchor="middle">PV</text><text x="346.0" y="133.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">... 19 in series</text><line x1="452.0" y1="129.0" x2="470.0" y2="129.0" stroke="#d1495b" stroke-width="2"/><line x1="24.0" y1="129.0" x2="30.0" y2="129.0" stroke="#222222" stroke-width="2"/><text x="30.0" y="176.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">(only 2 of the 14 strings per inverter drawn)  String: 790 V working, up to 1,000 V on the coldest morning.</text><rect x="470.0" y="66.0" width="190.0" height="96.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="565.0" y="81.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter DC inputs (MPPTs)</text><text x="565.0" y="95.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">4 mm² Cu solar cable</text><text x="565.0" y="106.7" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">no string fuse needed (&lt;3 per input)</text><text x="565.0" y="118.4" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">DC switch inside inverter</text><text x="565.0" y="130.1" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">DC SPD Type 2 at input</text><text x="20.0" y="210.0" font-family="Helvetica" font-size="10" fill="#222222" text-anchor="start">2. INVERTERS: 7 x 100 kVA string inverters, 3-phase 800 V AC output, on frames between table rows.</text><rect x="30.0" y="224.0" width="130.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="95.0" y="239.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter 1</text><text x="95.0" y="253.0" font-family="Helvetica" font-size="8" fill="#222222" text-anchor="middle">100 kVA, 14 strings</text><rect x="180.0" y="224.0" width="130.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="245.0" y="239.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter 2</text><text x="245.0" y="253.0" font-family="Helvetica" font-size="8" fill="#222222" text-anchor="middle">100 kVA, 14 strings</text><rect x="330.0" y="224.0" width="130.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="395.0" y="239.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter 3</text><text x="395.0" y="253.0" font-family="Helvetica" font-size="8" fill="#222222" text-anchor="middle">100 kVA, 14 strings</text><rect x="480.0" y="224.0" width="130.0" height="46.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="545.0" y="239.0" font-family="Helvetica" font-size="10" fill="#1f4e79" text-anchor="middle" font-weight="bold">Inverter 7</text><text x="545.0" y="253.0" font-family="Helvetica" font-size="8" fill="#222222" text-anchor="middle">100 kVA, 14 strings</text><text x="468.0" y="252.0" font-family="Helvetica" font-size="14" fill="#1f4e79" text-anchor="middle" font-weight="bold">...</text><line x1="95.0" y1="270.0" x2="95.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><line x1="245.0" y1="270.0" x2="245.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><line x1="395.0" y1="270.0" x2="395.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><line x1="545.0" y1="270.0" x2="545.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><line x1="95.0" y1="300.0" x2="545.0" y2="300.0" stroke="#8b4513" stroke-width="2"/><text x="560.0" y="292.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">70 mm² Cu 3-ph + PE</text><text x="560.0" y="304.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">4.2 km in total</text><line x1="320.0" y1="300.0" x2="320.0" y2="330.0" stroke="#8b4513" stroke-width="2"/><path d="M 320.0 330.0 L 316.9 322.6 L 323.1 322.6 Z" fill="#8b4513" stroke="#8b4513" stroke-width="1"/><rect x="200.0" y="330.0" width="240.0" height="48.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="345.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">3. AC combiner board (LV)</text><text x="320.0" y="359.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">7 x 100 A breakers, busbar, AC SPD</text><line x1="320.0" y1="378.0" x2="320.0" y2="408.0" stroke="#8b4513" stroke-width="2.4"/><path d="M 320.0 408.0 L 316.9 400.6 L 323.1 400.6 Z" fill="#8b4513" stroke="#8b4513" stroke-width="1"/><rect x="200.0" y="408.0" width="240.0" height="56.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="423.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">4. Step-up transformer</text><text x="320.0" y="437.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">800 kVA, 0.8/11 kV, ONAN, Dyn11</text><text x="320.0" y="448.7" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">neutral and tank to earth mesh</text><line x1="320.0" y1="464.0" x2="320.0" y2="494.0" stroke="#1f4e79" stroke-width="2.4"/><path d="M 320.0 494.0 L 316.9 486.6 L 323.1 486.6 Z" fill="#1f4e79" stroke="#1f4e79" stroke-width="1"/><rect x="200.0" y="494.0" width="240.0" height="56.0" rx="4" fill="#fff3d6" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="509.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">5. 11 kV switchgear (RMU / VCB)</text><text x="320.0" y="523.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">overcurrent + earth-fault relays</text><text x="320.0" y="534.7" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">anti-islanding / grid protection</text><line x1="320.0" y1="550.0" x2="320.0" y2="580.0" stroke="#1f4e79" stroke-width="2.4"/><path d="M 320.0 580.0 L 316.9 572.6 L 323.1 572.6 Z" fill="#1f4e79" stroke="#1f4e79" stroke-width="1"/><rect x="200.0" y="580.0" width="240.0" height="48.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="595.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">6. NEA revenue metering</text><text x="320.0" y="609.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">CT/PT metering panel (NEA approved)</text><line x1="320.0" y1="628.0" x2="320.0" y2="668.0" stroke="#1f4e79" stroke-width="2.4"/><path d="M 320.0 668.0 L 316.9 660.6 L 323.1 660.6 Z" fill="#1f4e79" stroke="#1f4e79" stroke-width="1"/><text x="332.0" y="652.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">11 kV line 2.0 km</text><rect x="200.0" y="668.0" width="240.0" height="44.0" rx="4" fill="#eaf2fb" stroke="#1f4e79" stroke-width="1.2"/><text x="320.0" y="683.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">7. NEA substation</text><text x="320.0" y="697.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">connection agreement + PPA</text><polyline points="470.0,436.0 560.0,436.0 560.0,790.0" fill="none" stroke="#2e9e5b" stroke-width="1.8" stroke-dasharray="6,4"/><polyline points="30.0,270.0 30.0,790.0 560.0,790.0" fill="none" stroke="#2e9e5b" stroke-width="1.8" stroke-dasharray="6,4"/><rect x="450.0" y="760.0" width="210.0" height="44.0" rx="4" fill="#e3f4e8" stroke="#1f4e79" stroke-width="1.2"/><text x="555.0" y="775.0" font-family="Helvetica" font-size="11" fill="#1f4e79" text-anchor="middle" font-weight="bold">Earth mesh + electrodes</text><text x="555.0" y="789.0" font-family="Helvetica" font-size="9" fill="#222222" text-anchor="middle">frames, inverters, transformer</text><text x="20.0" y="740.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">Legend: red = DC +, black = DC -, brown = AC phase conductors, green dashed = earth.</text><text x="20.0" y="754.0" font-family="Helvetica" font-size="9" fill="#555555" text-anchor="start">Every inverter, table frame, fence and the transformer are bonded to one earth system.</text></svg></div></figure>
<p><a class="btn" href="samples/FARM_1MW_cost_and_wiring.pdf">⬇ Full 1 MW report (PDF) - BOQ, cable schedule, construction steps, tests</a></p>
</div>
<div class="note">Why is 500 kW dearer per kWp than 1 MW? The transformer, 11 kV switchgear, metering and the 2 km line cost
almost the same for both, so they weigh more on the smaller plant.</div>
</div></section>

<section id="reports"><div class="wrap">
<h2>Sample reports</h2><p class="sub">Download and see exactly what you will get.</p>
<div class="grid">
<a class="card" style="text-decoration:none;color:inherit" href="samples/OFFGRID_small_home_Jumla.pdf"><div class="icon">📄</div><h3>OFFGRID small home Jumla</h3><p>PDF</p></a><a class="card" style="text-decoration:none;color:inherit" href="samples/HOME_installation_report_Biratnagar.pdf"><div class="icon">📄</div><h3>HOME installation report Biratnagar</h3><p>PDF</p></a><a class="card" style="text-decoration:none;color:inherit" href="samples/FARM_500kW_cost_and_wiring.pdf"><div class="icon">📄</div><h3>FARM 500kW cost and wiring</h3><p>PDF</p></a><a class="card" style="text-decoration:none;color:inherit" href="samples/FARM_1MW_cost_and_wiring.pdf"><div class="icon">📄</div><h3>FARM 1MW cost and wiring</h3><p>PDF</p></a><a class="card" style="text-decoration:none;color:inherit" href="samples/FARM_construction_package_Nepalgunj_10MW.pdf"><div class="icon">📄</div><h3>FARM construction package Nepalgunj 10MW</h3><p>PDF</p></a>
</div></div></section>

<section><div class="wrap">
<h2>Honest by design</h2>
<div class="grid">
<div class="card"><h3>Calculations are deterministic</h3><p>Every number comes from a formula you can read in the report (Boxwell's Solar Electricity Handbook,
Neill et al.'s Solar Farms, IEC standards) - never from AI guesses.</p></div>
<div class="card"><h3>Sources and dates shown</h3><p>Prices and rules carry their source and date. Assumptions are labelled. Data that could not be verified is said to be unverified.</p></div>
<div class="card"><h3>Know the stop-points</h3><p>The report tells you what NEA must approve, what is compulsory for safety, and when to get help with 230 V wiring.</p></div>
</div></div></section>
<script>
document.querySelectorAll('.tabs button').forEach(b=>b.addEventListener('click',()=>{
 document.querySelectorAll('.tabs button').forEach(x=>x.setAttribute('aria-selected',x===b));
 document.querySelectorAll('.panel').forEach(p=>p.hidden=p.id!==b.dataset.p);}));
</script>
<footer><div class="wrap">
<p><b>ElectricalCalc AI</b> - free, open-source solar design for Nepal. Code: <a href="https://github.com/kesuj/electricalcalc-app">github.com/kesuj/electricalcalc-app</a>.</p>
<p>Every report is a <b>preliminary calculation</b>, not a certified, approved or stamped design. Prices are indicative
(2026) and marked with their source; get supplier quotes before you buy. Grid connection needs NEA approval. This site
gives engineering information only - not legal, tax or financial advice.</p>
<p>Sunshine data: PVGIS v5.3 © European Union (JRC). Standards quoted: NEPQA-2025 (AEPC), IEC 62548, IEC 60364, IEC 62446.</p>
</div></footer></body></html>